|     |     |     |     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |   
| RS485接口，PLC自带端口，RTU通讯协议；波特率9600，默认通讯地址为1，无奇偶校验。 |     |     |     |     |     |     |     |     |
| 序号  | PLC地址 | 内容  | 读写类型 | PLC地址 | MODBUS地址 |     | 类型  |     |
| 1   | V14.1 | 启动  | 写入  | V8000.0 | 8   | 40001 | BOOL | D0.0 |
| 2   | V14.3 | 停止  | 写入  | V8000.1 | 9   | BOOL | D0.1 |
| 8   | I0.2 | 送风机保护 | 读取  | V8002.0 | 8   | 40002 | BOOL | D1.0 |
| 9   | I0.3 | 送风压差开关 | 读取  | V8002.1 | 9   | BOOL | D1.1 |
| 10  | I0.4 | 相许保护 | 读取  | V8002.2 | 10  | BOOL | D1.2 |
| 11  | I0.5 | 防火连锁开关 | 读取  | V8002.3 | 11  | BOOL | D1.3 |
| 12  | I0.6 | 电加热过热 | 读取  | V8002.4 | 12  | BOOL | D1.4 |
| 13  | I0.7 | 远程开关 | 读取  | V8002.5 | 13  | BOOL | D1.5 |
| 14  | I1.0 | 加湿器故障 | 读取  | V8002.6 | 14  | BOOL | D1.6 |
| 15  | I1.1 | 1#压机高压 | 读取  | V8002.7 | 15  | BOOL | D1.7 |
| 16  | I1.2 | 1#压机低压 | 读取  | V8003.0 | 0   | BOOL | D1.8 |
| 17  | I1.3 | 1#压机过载 | 读取  | V8003.1 | 1   | BOOL | D1.9 |
| 18  | I1.4 | 1#冷凝风机过载 | 读取  | V8003.2 | 2   | BOOL | D1.10 |
| 19  | I1.5 | 2#压机高压 | 读取  | V8003.3 | 3   | BOOL | D1.11 |
| 20  | I1.6 | 2#压机低压 | 读取  | V8003.4 | 4   | BOOL | D1.12 |
| 21  | I1.7 | 2#压机过载 | 读取  | V8003.5 | 5   | BOOL | D1.13 |
| 22  | I2.0 | 2#冷凝风机过载 | 读取  | V8003.6 | 6   | BOOL | D1.14 |
| 23  | Q0.0 | 运行信号 | 读取  | V8003.7 | 7   | BOOL | D1.15 |
| 24  | Q0.1 | 故障信号 | 读取  | V8004.0 | 8   | 40003 | BOOL | D2.0 |
| 25  | Q0.2 | 风阀  | 读取  | V8004.1 | 9   | BOOL | D2.1 |
| 26  | Q0.3 | 送风机 | 读取  | V8004.2 | 10  | BOOL | D2.2 |
| 27  | Q0.4 | 1#压机 | 读取  | V8004.3 | 11  | BOOL | D2.3 |
| 28  | Q0.5 | 1#冷凝风机 | 读取  | V8004.4 | 12  | BOOL | D2.4 |
| 29  | Q0.6 | 2#压机 | 读取  | V8004.5 | 13  | BOOL | D2.5 |
| 30  | Q0.7 | 2#冷凝风机 | 读取  | V8004.6 | 14  | BOOL | D2.6 |
| 31  | Q1.1 | 1#电加热 | 读取  | V8005.0 | 15  | BOOL | D2.7 |
| 32  | Q1.2 | 2#电加热 | 读取  | V8005.1 | 0   | BOOL | D2.8 |
| 34  | VD1000 | 送风温度 | 读取  | VW8006 |     | 40004 | WORD | D3  |
| 35  | VD1004 | 室内温度 | 读取  | VW8008 |     | 40005 | WORD | D4  |
| 36  | VD1016 | 室内湿度 | 读取  | VW8010 |     | 40006 | WORD | D5  |
| 41  | VD1084 | 设定温度 | 写入  | VW8012 |     | 40007 | WORD | D6  |
| 42  | VD1060 | 设定湿度 | 写入  | VW8014 |     | 40008 | WORD | D7  |
| 44  |     |     |     |     |     |     |     |     |